# 06-상태-모니터링(PLC-상태) — 검토 종합 (Round 1)

## 판정

- Codex: 수정 필요도 중. 연결 이상, 갱신 실패, 단위와 표시등 의미 보강을 요구했다.
- Claude: 수정 필요도 중. 정상·예외 상태, 서보 에러코드, 장비 목록 누락을 지적했다.
- agy: 수정 필요도 중. 화면 목적, 카드별 설명과 표시등 범례 보강을 요구했다.
- 세 리뷰는 핵심적으로 수렴한다. 화면 구성 세분화, 연결·알람 정상 상태, 항목별 의미와 단위 보강에 합의하며 중대한 충돌은 없다.

## 합의·다수 수정 (코드 확인됨)

- [?꾩튂] 도입부의 목적과 갱신 조건이 불명확 -> PLC 상태를 감시하는 읽기 전용 화면이며, 정상 동작 시 기본 1초 간격으로 상태 읽기를 시도한다고 명시한다. 이 화면에는 제어 명령이 없다. (Codex, agy)
- [?꾩튂] 화면 구성이 한 줄 목록에 머묾 -> 상단 요약, 4개 상태 카드, PLC 알람, 입출력, 장비 상태로 나누고 각 영역의 확인 항목을 설명한다. (Codex, agy)
- [?꾩튂] PLC 연결 표시 의미 누락 -> 연결 시 녹색, 연결 끊김 시 빨간색이며 하단 메시지에 `갱신 HH:mm:ss` 또는 `읽기 실패: ...`가 표시된다고 설명한다. (Codex, Claude)
- [?꾩튂] 연결 끊김 시 표시값 처리 누락 -> 읽기 실패 시 상태 화면은 빈 스냅샷 값으로 초기화되어 수치와 램프가 기본값으로 바뀌므로, 빨간 연결 램프와 상태 메시지를 함께 확인하도록 적는다. (Codex)
- [?꾩튂] 진행 상태의 수치 의미가 모호 -> `현재 단계 / 전체 단계`와 같은 값 및 진행 막대임을 명시한다. (Codex)
- [?꾩튂] 서보 포인트와 좌표 설명 부족 -> POINT는 PLC가 보고한 현재 포인트 번호이고 X/Y는 현재 위치이며 단위는 mm라고 설명한다. (Codex, Claude)
- [?꾩튂] 카드별 세부 항목 누락 -> 챔버 현재·목표 온도(℃), 현재·목표 습도(%RH), 팬 속도(Hz), GAS 유속, 흑체 1·2 현재·목표 온도(℃)를 열거한다. (Codex, agy)
- [?꾩튂] 서보 상태 항목 누락 -> X/Y 위치, 현재 포인트, X/Y 에러코드와 X/Y BUSY·원점 램프를 설명한다. (Claude, agy)
- [?꾩튂] 알람 정상 상태 설명 누락 -> 모든 등록 알람명이 항상 나열되며 활성 비트만 빨간색, 비활성 비트는 회색이라고 명시한다. (Claude, agy)
- [?꾩튂] 입출력 범위와 램프 의미가 불명확 -> 입력은 P000~P01F, 출력은 P020~P03F 중 이름이 설정된 신호만 표시하며, 녹색은 비트 ON, 회색은 OFF라고 설명한다. 점등은 논리 상태이지 정상 판정 자체가 아님을 덧붙인다. (Codex, agy)
- [?꾩튂] 장비 상태 항목 누락 -> 히터, 1차 냉동기, 2차 냉동기, 상온 냉동기, 바이패스, 도어램프, 페어글라스, MCF, 블로워1·2를 열거하고 녹색=ON, 회색=OFF라고 설명한다. (Claude, agy)
- [?꾩튂] 알람과 장비 램프의 차이가 불명확 -> PLC 알람은 오류 비트, 입출력·장비 램프는 해당 비트의 ON/OFF 상태를 나타낸다고 구분한다. (Codex)
- [?꾩튂] 순간 신호에 대한 한계 누락 -> 기본 1초 폴링이므로 그보다 짧은 비트 변화는 화면에서 놓칠 수 있다고 주의한다. (Codex)
- [?꾩튂] 알람 후속 안내 누락 -> 조작 절차를 새로 만들지 말고 실제 알람 처리 화면을 설명하는 8장 「알람 확인·해제」를 참조하도록 한다. (Claude)
- [?꾩튂] 그림 조건이 포괄적임 -> 그림 15는 연결 램프·상태 메시지·수치·진행 상태가 보이게 하고, 그림 16은 녹색/회색 램프가 함께 보이도록 캡처 조건을 구체화한다. (Codex, Claude, agy)

## AI 지적이 부정확 (코드검증)

- agy의 “녹색=ON/동작, 회색=OFF/대기, 빨간색=오류”를 모든 표시등의 공통 범례로 적용하면 틀린다. 일반 상태·입출력 램프는 녹색/회색만 사용하고, 빨간색은 PLC 오류 활성 및 PLC 연결 끊김 표시에 사용한다.
- agy의 “서보 이동 목표 포인트” 표현은 현재 코드와 맞지 않는다. 화면 바인딩과 모델 속성은 `CurrentPoint`, 화면 문구도 “현재 포인트”이다.
- agy가 제안한 PV/SV 약어는 현재 화면에 표시되지 않는다. UI 문구는 “현재/목표”이며, 내부 모델 속성에서만 PV/SV 명칭을 사용한다.
- agy의 “에러코드 0=정상”은 화면 코드에 판정 규칙이 없다. 현재 화면은 PLC에서 읽은 정수를 그대로 표시한다.

## 보류 (설비 안전/도메인 확인 필요)

- 알람별 운전 지속·정지 판단, 비상정지 확인 순서와 현장 담당자 통보 기준은 장비 안전 절차 확인 후 작성한다.
- GAS 유속의 단위와 센서 스케일은 현재 UI와 모델에 명시되지 않아 PLC·장비 명세 확인이 필요하다.
- 서보 에러코드별 의미와 정상 코드 값은 서보 드라이버 명세 확인이 필요하다.
- 장비별 ON 비트가 실제 가동, 명령 출력 또는 피드백 중 무엇을 뜻하는지는 PLC 제어 로직 및 실장비 확인이 필요하다.
- 알람 활성 상태의 추가 예시 그림은 실제 안전한 재현·캡처 가능 여부를 확인한 뒤 결정한다.

## 근거 파일

- `06-상태-모니터링(PLC-상태)_codex_R1_?섏젙?댁슜.md`
- `06-상태-모니터링(PLC-상태)_claude_R1_?섏젙?댁슜.md`
- `06-상태-모니터링(PLC-상태)_agy_R1_?섏젙?댁슜.md`